# 数据中心制冷技术详解：传统风冷体系与新型液冷技术总结

> 从 CRAC/CRAH 冷冻水风冷体系，到冷板式/浸没式/喷淋式液冷，再到风液混合的现阶段最优实践
>
> 撰写人：孟希東

---

## 一、传统数据中心制冷：风冷体系

### 1. 基本原理

数据中心 IT 负载所消耗的电能几乎都会变成废热，必须将这些废热排出去以防止数据中心温度过热。实际上所有 IT 设备都是风冷型设备——每台设备吸入周围环境的冷空气，再排出热空气，一个数据中心可能有数千条这样的排风路径，空调系统的作用就是高效收集这些复杂的废热气流，并将它们排到室外。

### 2. 核心设备：CRAC vs CRAH

传统机房空调的两大类型，工作原理不同：

| 类型 | 全称 | 制冷方式 | 特点 |
|------|------|----------|------|
| **CRAC** | Computer Room Air Conditioner（机房专用空调） | 直膨式（DX），自带压缩机和制冷剂 | 早期广泛采用，简便易懂；能效并不高，不适合优先考虑可持续性的场景，也难以满足大规模运营的冷却需求 |
| **CRAH** | Computer Room Air Handler（冷冻水空气处理机组） | 冷冻水，靠外部冷水机组供应冷冻水 | 采用多个空调的高密度数据中心一般使用冷冻水制冷系统 |

CRAC 与 CRAH 的运行方法不同，会影响效率、加湿、冗余等，具体项目必须做设计分析来确定合适方案。

### 3. 完整冷冻水链路

```
室外冷却塔/干冷器（排热到大气）
    ↓
冷水机组（Chiller，压缩机制冷，把水降温到 7-12°C 左右）
    ↓
一次侧冷冻水管网
    ↓
CRAH 机组（机房内，冷冻水与机房热空气换热）
    ↓
冷空气送入机房（架空地板送风 或 上送风）
    ↓
服务器吸入冷空气、排出热空气
    ↓
热空气回到 CRAH，循环
```

冷水机组是这套体系里能耗最大的部分——它通常占数据中心总能耗的 30-40%，这也是"自然冷却"和液冷技术要重点解决的问题。

### 4. 制冷粒度：房间级 / 行级 / 机柜级

传统制冷按照气流组织的精细程度分为三个层级：

| 层级 | 说明 | 适用密度 | 特点 |
|------|------|----------|------|
| **房间级** | 整个机房作为公共送风路径，CRAH 机组统一供冷 | 低密度（无气流遏制时） | 简单，但密度超过 10kW/机柜后需要部署双倍 CRAH 机组才能实现冗余，因为气流分配受机房几何结构限制严重 |
| **行级** | 制冷装置部署在机柜行之间，缩短送风距离 | 中等密度 | 高性能行级空调前送风后回风，水平送风距离仅 2-6m，不受限于风道及开孔地板，送风效率大幅提升，完美匹配高密+封闭冷热通道场景 |
| **机柜级** | 每个机柜配备独立制冷装置 | 高密度（3kW+/机柜） | 低密度下因制冷装置数目庞大导致电力成本高；密度提高后成本效益转好，但风机会达到最大转速，节能效果打折 |

> 无气流遏制的房间级制冷是传统方法，但用于下一代数据中心会有明显局限性，因此才发展出**冷热通道气流遏制**策略，支持每机柜 3kW 或更高的功率密度——具体原理见下一节。

### 5. 冷热通道气流遏制技术详解（CACS / HACS）

将冷却传递到服务器机柜最有效的方式，是通过某种形式的冷热通道容器（Containment）。封闭的冷热通道显著降低 PUE，因为不再需要冷却"既不冷也不热"的无效空间，只需精准控制机架温度即可，制冷工作量大幅减少。

#### 5.1 基本布局原则：面对面、背对背

在没有冷热通道隔离的传统机柜排列方式下，会出现冷热气流紊乱、局部"短路"现象——比如空调送出的冷气流没有经过设备冷却就直接与热气流混合回到空调，或者某机柜前门吸入的是对面机柜后门排出的热气流，导致该机柜设备冷却不良。

解决方案是让相邻机柜列**面对面排列**（前门对前门，中间形成冷通道）或**背对背排列**（后门对后门，中间形成热通道）：

```
机柜正面（进风网孔门）─── 冷通道（人行通道）── 机柜正面（进风网孔门）
机柜背面（排风网孔门）─── 热通道 ── 机柜背面（排风网孔门）
```

《数据中心设计规范》GB50174-2017 规定：当机柜设备为前进风/后出风冷却方式且机柜自身未采用封闭风道设计时，机柜布置宜采用面对面、背对背方式。

#### 5.2 冷通道封闭（CACS，Cold Aisle Containment）

**原理**：把两列面对面机柜之间的通道（冷通道）用顶部封板、两端挡板封闭起来，形成一个独立的"冷池"。冷空气从架空地板静压箱通过通风地板送出，只能通过机柜正面网孔门被吸入设备，冷却后从背部排到开放的机房空间（热通道不封闭）。

- 未封闭区域（热通道）没有温度限制，会影响人员舒适性和独立 IT 设备安全性
- 对既有数据中心改造非常方便——早期甚至有运维人员用塑料门帘从建筑结构垂下来封闭冷通道，现在有厂商提供标准化的顶板和端门产品

#### 5.3 热通道封闭（HACS，Hot Aisle Containment）

**原理**：反过来，把机柜背对背排列形成的热通道封闭起来，让整个开放机房空间保持相对低温、稳定为冷通道，热空气被完全约束在封闭通道内直接回到空调回风口。

- 未封闭区域（此时是冷通道，即开放机房空间）的温度被限制在与 IT 设备进风温度相同，人员工作环境更舒适（注意：ASHRAE 推荐的服务器进风温度为 18-27°C，27°C 是 IT 进风上限，不是人员舒适度建议）
- 气流组织：机房精密空调送出的冷风经地板下静压箱、通风地板进入开放冷通道 → 从机柜正面吸入 → 冷却设备后从背部排到封闭热通道 → 热通道顶部设回风管道，在空调负压吸引下回到精密空调 → 循环
- **热池（封闭热通道）的作用**：汇聚热气流，防止热气流无序发散到机房空间而拉高冷通道温度；能有效防止冷热气流"短路"，确保空调冷风必须先经过设备换热才能回到空调，使气流和能量流动通畅

#### 5.4 CACS vs HACS 对比

| 维度 | CACS（冷通道封闭） | HACS（热通道封闭） |
|------|---------------------|----------------------|
| 封闭对象 | 冷通道 | 热通道 |
| 开放区域温度 | 无限制（可能偏高，影响人员舒适性） | 限制在 IT 进风温度附近（更舒适） |
| 改造便利性 | 对既有机房改造更方便 | 通常需要机房整体规划配合 |
| CRAH 效率 | 理论最佳状态下两者相近 | 理论最佳状态下两者相近 |
| 制冷系统总能耗 | 同等条件下更高 | 施耐德白皮书对比：同等条件下比 CACS 省约 40% 制冷能耗，主要来自更多的自然冷却（经济器）小时数 |
| 实践中的差异 | 存在气流泄漏（架空地板泄漏率约 25-50%，遏制系统本身泄漏约 3-10%），CRAH 风机需提供比 IT 设备所需更大风量以补偿泄漏 | 同左 |

理论上两者在完全密封、无泄漏的假设下性能相近，但现实中总会存在气流泄漏，需要 CRAH 风机提供额外风量补偿。例如 CRAH 提供 100,000 CFM 冷风，IT 设备只需要 80,000 CFM，多余的 20,000 CFM 就是从其他途径（如架空地板缝隙）泄漏并循环回 CRAH 的部分。

#### 5.5 封闭系统的密封细节

- **顶部封闭**：作为冷/热通道的"屋顶"，是阻止冷热空气在通道上方混合的第一道防线。实测数据表明未封闭时机柜顶部回流热空气可使冷通道温度升高 3-5°C；封闭后送风温度可提升 3-5°C，制冷系统能耗降低 **15%-25%**（厂商数据，来源待补）
- **端部挡板/移门**：通道两端安装移门（钢化玻璃+金属边框，可视性好），双开门+智能锁具，兼顾密封性和人员通行
- **机柜盲板**：封堵机柜内未安装设备的空 U 位，防止机柜内部冷热空气短路循环——这是封闭系统里最容易被忽视但影响很大的细节
- **底部密封**：架空地板边沿密封处理，防止冷风从地板边缘缝隙泄漏
- **密封性能指标**：通常要求封闭空间的冷量泄漏率不超过送风量的 **5%-10%**。密封不良会导致冷量泄漏到热通道、热空气渗入冷通道，两个方向都会削弱制冷效果
- **翻转天窗与消防联动**：顶部封闭的主流方案是翻转活动天窗——正常状态下电磁铁吸合、顶部密封不透风；发生火警时消防系统先切断电磁铁电源，翻板因重力自动打开，让灭火气体能进入封闭空间灭火，之后再喷洒。HACS 和 CACS 均已在多处现场成功安装喷淋器和气体灭火装置并通过论证，但涉及氟化气体灭火系统在封闭通道内的部署需与当地消防主管部门（AHJ）确认具体要求
- **微压差控制**：部分先进方案通过智能调节维持通道内微正压，避免结构变形和噪声

#### 5.6 微模块数据中心：封闭冷热通道的工程化产品

微模块数据中心是冷热通道封闭理念的产品化、标准化形态，将机柜、列间空调、列头柜、冷通道/热通道封闭结构、综合布线、监控消防等打包为一个可独立运行、按模块扩展的单元：

- **典型配置**：19-20 个机柜 + 2 台列间空调 + 1 台精密列头柜组成一套微模块，多套微模块可在同一机房内并列部署
- **气流封闭细节**：机柜除标准 19 英寸设备安装位外，两侧、顶部、底部都做独特的封闭挡风设计（兼顾理线功能），确保所有冷风只能从服务器设备内部流通而不会短路
- **列间空调制冷**：采用列间空调（风冷或冷冻水形式可选），气流循环路径最短，实现 100% 高显热比，降低机房加湿/除湿能耗，在有效冷却前提下提高热密度
- **走线设计**：顶部安装纵向多列线槽，强弱电分离布线，避免电磁干扰；部分设计为可开启走线天窗便于维护；顶部框架按 50-100kg/m 设计承重
- **消防联动**：通道两端移门、翻转天窗与机房火灾报警系统联调，天窗需具备一定防水能力（防止空调冷凝水/消防喷淋渗入通道）
- **适配性设计**：老旧机房机柜高度不统一时（如 2000mm 与 2200mm 混用），可用可调节高度框架适配，或分区设置独立冷通道

### 6. 自然冷却（Free Cooling / 经济器模式）

在室外温度足够低的季节，直接或间接利用室外冷空气/冷水冷却，暂时绕过压缩机制冷，是传统数据中心节能的重要手段（也是液冷 45°C 温水冷却理念的前身）。

### 7. 架空地板 vs 平板地板

- **架空地板**：CRAC/CRAH 装置连同电力和网络直接集成在地板下方，冷空气通过每个机柜或每排机柜前的通风地板从下往上送风完成制冷。通风地板不需要很大深度，但如果通风地板离制冷装置太近，可能产生"文丘里效应"（低压吸附效应），反而降低冷却效果
- **平板地板**：近年来越来越多数据中心采用平板地板，冷却通道和电力电缆改为架设在机架上方，自上而下制冷。部分研究表明在高密度环境（每平方英尺超过 250W）下，平板地板比架空地板能为机柜带来更好的冷却效果

### 8. 传统风冷的瓶颈

随着 CPU 和 GPU 性能不断提升，散热需求持续增长，空气冷却系统的局限性越来越明显：随着机架密度增加，维持元件所需温度变得极其困难；气流需求增加时风扇的噪声和功耗也随之上升。GREEN GRID 认为，**每机柜 15-25 kW** 大致是"不使用背板换热器等其他制冷设备"的风冷方案能支撑的密度上限。

而 GB300 NVL72 这类整柜方案功率达 132-140kW，风冷已经完全无法承载——这正是液冷从"可选"变为"刚需"的直接原因。需要注意的是，8 卡 HGX/DGX 服务器仍有风冷机型（如 DGX B300 为 10U 风冷），"必须液冷"指的是整柜高密方案。

---

## 二、新型液冷技术总结

液冷分为两大类：**接触式**（冷却液直接接触发热器件，含浸没式、喷淋式）和**非接触式**（冷却液不直接接触器件，代表是冷板式）。

### 1. 冷板式液冷（Cold Plate，目前的绝对主流）

通过冷板（通常为铜、铝等高导热金属构成的封闭腔体）将发热元器件的热量间接传递给循环管路中的冷却液体。系统分一次侧（室外/机房级换热）和二次侧（机柜内直接接触芯片）两套循环。

- **市场地位**：产业链成熟、兼容现网、满足未来演进要求，是业界主流。2023 上半年中国液冷服务器市场中冷板式占比达 90%（IDC）
- **优势**：对数据中心与服务器架构改造程度小、部件更换运维便捷、初期投资相对较低
- **关键部件**：CDU（冷量分配单元，分集中式/分布式两种部署形式）、微通道水冷板、快换接头（UQD）、Manifold 分歧管
- **痛点**：常用冷却液（水+丙二醇水溶液）具有导电性，一旦漏液会损坏服务器。业内正在推进解决方案，比如浪潮首创的**液环式真空 CDU**，使二次侧保持负压，从根本上杜绝漏液隐患

> 这正是 Vera Rubin / GB300 NVL72 冷板方案所属的技术类别，详见《Vera_Rubin_NVL72_技术全解.md》《B300_GB300_NVL72_技术全解.md》。

### 2. 浸没式液冷（Immersion Cooling）

将发热器件（CPU/GPU/内存/硬盘）整体或部分直接浸没在非导电冷却液中。

| 分支 | 原理 | 特点 |
|------|------|------|
| **单相浸没式** | 冷却液始终保持液态循环带走热量 | 泄漏风险较冷板式更低，能耗极低、无需用水；但成本高昂——1MW 算力系统构建成本约 100 万美元，是同规模冷板方案（约 65 万美元）的 1.5 倍以上（来源待补） |
| **两相/相变浸没式** | 冷却液接触发热面时沸腾汽化，靠相变潜热高效带走热量 | 目前速度最快、效率最高的方案之一，是最昂贵的主流冷却技术，中科曙光等厂商已有相变浸没式产品，冷却液多用电子氟化液 |

浸没式的核心优势（PUE 与单柜散热数据为厂商宣称，来源待补）：**PUE < 1.13**，低温液体直接接触芯片、传热路径更短，且支持单柜散热量高达 **160kW**；机柜间无需隔开距离、不需要空调和冷冻机组、无需架空地板；设备完全浸没消除了温度/风机振动/灰尘带来的可靠性问题；100% 液冷无需风扇，实现"静音"机房。

冷却液选型仍是行业焦点：氟化液成本高且有环境风险；合成油当前够用，但面向未来仍有优化空间。

### 3. 喷淋式液冷（Spray Cooling）

冷量分配单元将冷却液通过泵输送至喷淋机柜，经布液装置直接喷淋到发热器件或导热材料上进行制冷，被加热后的液体回收进入下一循环。同样实现 100% 液冷，结构颠覆性优于浸没式，但**节能效果不如浸没式**。

### 4. 风液混合（当前业界公认的最优落地路径）

尽管液冷相较风冷优势显著，但从成本与性能的平衡出发，**风液混合被认为是当前满足大规模智算需求的最优解**——服务器等算力设备功耗大，需要液冷提升密度、降低碳排放；但存储、网络设备功耗没那么大，传统风冷完全够用，没必要为了用液冷而让所有设备都上液冷。

实际案例：

- 秦淮数据华北基地采用"液侧冷板液冷 + 风侧磁悬浮相变"组合，实测 **PUE 低至 1.128**，年 WUE 仅 0.15，每 100MW 每年省电约 3950 万度
- 华为云采用"风冷 AI + 液冷 AI 整机柜 + AHU 风冷"混合方案，实现年 **PUE 1.12**

### 5. 液冷 vs 风冷成本对比

风冷方案单千瓦成本约 1.8-2 万元；液冷方案基本可控制在 2 万元以内——大规模应用下建设成本差别并不大，但液冷能显著节省长期电费，运营成本更低。

---

## 三、技术演进总结表

| 维度 | 传统风冷（CRAC/CRAH） | 冷板式液冷 | 浸没式液冷（单相/两相） | 喷淋式液冷 |
|------|------------------------|------------|--------------------------|------------|
| PUE | 通常 1.4-1.6+ | 可做到 <1.2 | **<1.13**（厂商数据） | 略逊于浸没式 |
| 单柜散热上限 | ~15-25 kW（无背板辅助） | 100kW+（NVL72 达 120-140kW） | 高达 **160kW**（厂商数据） | 高 |
| 漏液风险 | 无 | 有（正在通过负压 CDU 等方案解决） | 较低（单相）/需管理（两相） | 有 |
| 噪声 | 高（风机） | 中等 | 极低（无风扇） | 低 |
| 部署成熟度/兼容性 | 最成熟 | **市场占比 90%，产业链最成熟** | 成本高，兼容性要求高 | 相对小众 |
| 典型场景 | 传统企业机房、低密度 | 目前 AI 数据中心主流 | 超高密度、极致能效场景 | 特定高密场景 |
| 与 GPU 代际关系 | 8 卡 HGX/DGX（含 B300）仍有风冷机型，但无法支撑 NVL72 等整柜方案 | GB200/GB300/Vera Rubin 主流方案 | 面向未来更高密度演进方向 | — |

> **行业共识**：冷板式与浸没式液冷会长期并存，不会互相取代；风液混合是现阶段最适宜的数据中心供冷模式，尤其是液冷负责算力设备、风冷负责存储和网络设备的分工方式。

---

## 四、关键术语速查

| 缩写/名词 | 全称/说明 |
|-----------|-----------|
| CRAC | Computer Room Air Conditioner，机房专用空调（直膨式） |
| CRAH | Computer Room Air Handler，冷冻水空气处理机组 |
| Chiller | 冷水机组，压缩机制冷产生冷冻水 |
| CDU | Cooling Distribution Unit，冷量分配单元（液冷核心部件） |
| PUE | Power Usage Effectiveness，电源使用效率（总能耗/IT能耗，越接近 1 越好） |
| WUE | Water Usage Effectiveness，水资源使用效率 |
| UQD | Universal Quick Disconnect，通用快速接头 |
| Free Cooling | 自然冷却/经济器模式，利用室外低温环境替代压缩机制冷 |
| 冷热通道封闭 | Hot/Cold Aisle Containment，隔离冷热气流提升风冷效率 |
